<!DOCTYPE html>





    

    

    

    

<html lang="en-us"><head><script src="/livereload.js?mindelay=10&amp;v=2&amp;port=1313&amp;path=livereload" data-no-instant defer></script>
    <meta charset="utf-8" />
    <title>Electrical Safety | KnowledgeBase</title>
    <meta name="robots" content="noindex">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <meta name="description" content="Safety and Health for Electrical Trades (CDC, NIOSH 2009-113)">
    <meta name="keywords" content="Documentation, Hugo, Hugo Theme, Bootstrap" />
    <meta name="author" content="Colin Wilson - Lotus Labs" />
    <meta name="email" content="support@aigis.uk" />
    <meta name="website" content="https://lotusdocs.dev" />
    <meta name="Version" content="v0.1.0" />
    
    <link rel="icon" href="http://10.10.23.99:1313/favicon.ico" sizes="any">
<link rel="icon" type="image/svg+xml" href="http://10.10.23.99:1313/favicon.svg">
<link rel="apple-touch-icon" sizes="180x180" href="http://10.10.23.99:1313/apple-touch-icon.png">
<link rel="icon" type="image/png" sizes="32x32" href="http://10.10.23.99:1313/favicon-32x32.png">
<link rel="icon" type="image/png" sizes="16x16" href="http://10.10.23.99:1313/favicon-16x16.png">
<link rel="manifest" crossorigin="use-credentials" href="http://10.10.23.99:1313/site.webmanifest">
<meta property="og:title" content="Electrical Safety" />
<meta property="og:description" content="Safety and Health for Electrical Trades (CDC, NIOSH 2009-113)" />
<meta property="og:type" content="article" />
<meta property="og:url" content="http://10.10.23.99:1313/docs/manuals/electrical-safety/" /><meta property="og:image" content="http://10.10.23.99:1313/opengraph/card-base-2_hu_5d825108e51ac963.png"/><meta property="article:section" content="docs" />
<meta property="article:published_time" content="2025-03-07T14:24:18-05:00" />
<meta property="article:modified_time" content="2025-03-07T14:24:18-05:00" /><meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:image" content="http://10.10.23.99:1313/opengraph/card-base-2_hu_5d825108e51ac963.png"/>
<meta name="twitter:title" content="Electrical Safety"/>
<meta name="twitter:description" content="Safety and Health for Electrical Trades (CDC, NIOSH 2009-113)"/>

    
        <link rel="alternate" type="application/atom+xml" title="Atom feed for KnowledgeBase" href="/index.xml" />
    
    
    
            
                <script type="text/javascript" src="http://10.10.23.99:1313/docs/js/flexsearch.bundle.js"></script>
            
        
    
    

    <link rel="stylesheet" href="/docs/scss/style.css" crossorigin="anonymous">
    
    
    </head>
<body>
        <div class="content">
            <div class="page-wrapper toggled">
<nav id="sidebar" class="sidebar-wrapper">
    <div class="sidebar-brand">
        <a href='/' aria-label="HomePage" alt="HomePage">
            
                <?xml version="1.0" encoding="UTF-8"?><svg id="Layer_1" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 250 250"><path d="m143,39.5c-18,0-18,18-18,18,0,0,0-18-18-18H22c-2.76,0-5,2.24-5,5v143c0,2.76,2.24,5,5,5h76c7.2,0,8.64,11.52,8.93,16.13.07,1.05.95,1.87,2,1.87h32.14c1.06,0,1.94-.82,2-1.87.29-4.61,1.73-16.13,8.93-16.13h76c2.76,0,5-2.24,5-5V44.5c0-2.76-2.24-5-5-5h-85Zm63,123.5c0,1.38-1.12,2.5-2.5,2.5h-60.5c-18,0-18,18-18,18,0,0,0-18-18-18h-60.5c-1.38,0-2.5-1.12-2.5-2.5v-94c0-1.38,1.12-2.5,2.5-2.5h51.5c7.2,0,8.64,11.52,8.93,16.13.07,1.05.95,1.87,2,1.87h32.14c1.06,0,1.94-.82,2-1.87.29-4.61,1.73-16.13,8.93-16.13h51.5c1.38,0,2.5,1.12,2.5,2.5v94Z" style="fill:#06f;"/></svg>
            
        </a>
    </div>
    <div class="sidebar-content" style="height: calc(100% - 131px);">
        <ul class="sidebar-menu">
            
                
                
                    
                    
                        <li class="sidebar-dropdown no-icon ">
                            <button class="btn">
                                Procedures &amp; Guides
                            </button>
                            <div class="sidebar-submenu ">
                                <ul>
                                    
                                        
                                        
                                            <li class=" no-icon"><a class="sidebar-nested-link" href="http://10.10.23.99:1313/docs/guides/safe-digging/">Safe Digging Procedures</a></li>
                                        
                                    
                                        
                                        
                                            <li class=" no-icon"><a class="sidebar-nested-link" href="http://10.10.23.99:1313/docs/guides/meter-residential/">Residential Electric Meter Installation Guide</a></li>
                                        
                                    
                                        
                                        
                                            <li class=" no-icon"><a class="sidebar-nested-link" href="http://10.10.23.99:1313/docs/guides/loto/">Lockout/Tagout (LOTO)</a></li>
                                        
                                    
                                        
                                        
                                            <li class=" no-icon"><a class="sidebar-nested-link" href="http://10.10.23.99:1313/docs/guides/tranformer-maintenance/">Tranformer Maintenance Checklist</a></li>
                                        
                                    
                                        
                                        
                                            <li class=" no-icon"><a class="sidebar-nested-link" href="http://10.10.23.99:1313/docs/guides/outage-restoration/">Outage Restoration Protocol</a></li>
                                        
                                    
                                        
                                        
                                            <li class=" no-icon"><a class="sidebar-nested-link" href="http://10.10.23.99:1313/docs/guides/poll-inspection/">Poll Inspection</a></li>
                                        
                                    
                                        
                                        
                                            <li class=" no-icon"><a class="sidebar-nested-link" href="http://10.10.23.99:1313/docs/guides/test/">Test</a></li>
                                        
                                    
                                </ul>
                            </div>
                        </li>
                    
                
                    
                    
                        <li class="sidebar-dropdown no-icon ">
                            <button class="btn">
                                Checklists
                            </button>
                            <div class="sidebar-submenu ">
                                <ul>
                                    
                                        
                                        
                                            <li class=" no-icon"><a class="sidebar-nested-link" href="http://10.10.23.99:1313/docs/checklists/substation-ground-grid/">Substation Ground Grid Inspection Checklist</a></li>
                                        
                                    
                                        
                                        
                                            <li class=" no-icon"><a class="sidebar-nested-link" href="http://10.10.23.99:1313/docs/checklists/underground-cable-locate/">Underground Cable Locating Checklist</a></li>
                                        
                                    
                                        
                                        
                                            <li class=" no-icon"><a class="sidebar-nested-link" href="http://10.10.23.99:1313/docs/checklists/buckettruck-preop/">Bucket Truck Pre-Operation Checklist</a></li>
                                        
                                    
                                </ul>
                            </div>
                        </li>
                    
                
                    
                    
                        <li class="sidebar-dropdown no-icon current active">
                            <button class="btn">
                                Manuals
                            </button>
                            <div class="sidebar-submenu d-block">
                                <ul>
                                    
                                        
                                        
                                            <li class="current no-icon"><a class="sidebar-nested-link" href="http://10.10.23.99:1313/docs/manuals/electrical-safety/">Electrical Safety</a></li>
                                        
                                    
                                </ul>
                            </div>
                        </li>
                    
                
            
        </ul>
        
    </div>
    
        <ul class="sidebar-footer list-unstyled mb-0">
            
        </ul>
    
</nav>

                    <main class="page-content bg-transparent">
                        
<div id="top-header" class="top-header d-print-none">
    <div class="header-bar d-flex justify-content-between">
        <div class="d-flex align-items-center">
            <a href='/' class="logo-icon me-3" aria-label="HomePage" alt="HomePage">
                <div class="small">
                    
                            <?xml version="1.0" encoding="UTF-8"?><svg id="Layer_1" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 250 250"><path d="m143,39.5c-18,0-18,18-18,18,0,0,0-18-18-18H22c-2.76,0-5,2.24-5,5v143c0,2.76,2.24,5,5,5h76c7.2,0,8.64,11.52,8.93,16.13.07,1.05.95,1.87,2,1.87h32.14c1.06,0,1.94-.82,2-1.87.29-4.61,1.73-16.13,8.93-16.13h76c2.76,0,5-2.24,5-5V44.5c0-2.76-2.24-5-5-5h-85Zm63,123.5c0,1.38-1.12,2.5-2.5,2.5h-60.5c-18,0-18,18-18,18,0,0,0-18-18-18h-60.5c-1.38,0-2.5-1.12-2.5-2.5v-94c0-1.38,1.12-2.5,2.5-2.5h51.5c7.2,0,8.64,11.52,8.93,16.13.07,1.05.95,1.87,2,1.87h32.14c1.06,0,1.94-.82,2-1.87.29-4.61,1.73-16.13,8.93-16.13h51.5c1.38,0,2.5,1.12,2.5,2.5v94Z" style="fill:#06f;"/></svg>
                    
                </div>
                <div class="big">
                    
                            <?xml version="1.0" encoding="UTF-8"?><svg id="Layer_1" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 250 250"><path d="m143,39.5c-18,0-18,18-18,18,0,0,0-18-18-18H22c-2.76,0-5,2.24-5,5v143c0,2.76,2.24,5,5,5h76c7.2,0,8.64,11.52,8.93,16.13.07,1.05.95,1.87,2,1.87h32.14c1.06,0,1.94-.82,2-1.87.29-4.61,1.73-16.13,8.93-16.13h76c2.76,0,5-2.24,5-5V44.5c0-2.76-2.24-5-5-5h-85Zm63,123.5c0,1.38-1.12,2.5-2.5,2.5h-60.5c-18,0-18,18-18,18,0,0,0-18-18-18h-60.5c-1.38,0-2.5-1.12-2.5-2.5v-94c0-1.38,1.12-2.5,2.5-2.5h51.5c7.2,0,8.64,11.52,8.93,16.13.07,1.05.95,1.87,2,1.87h32.14c1.06,0,1.94-.82,2-1.87.29-4.61,1.73-16.13,8.93-16.13h51.5c1.38,0,2.5,1.12,2.5,2.5v94Z" style="fill:#06f;"/></svg>
                    
                </div>
            </a>
            <button id="close-sidebar" class="btn btn-icon btn-soft">
                <span class="material-icons size-20 menu-icon align-middle">menu</span>
            </button>
            
            
                    
                    <button id="flexsearch-button" class="ms-3 btn btn-soft" data-bs-toggle="collapse" data-bs-target="#FlexSearchCollapse" aria-expanded="false" aria-controls="FlexSearchCollapse">
                        <span class="material-icons size-20 menu-icon align-middle">search</span>
                        <span class="flexsearch-button-placeholder ms-1 me-2 d-none d-sm-block">Search</span>
                        <div class="d-none d-sm-block">
                            <span class="flexsearch-button-keys">
                                <kbd class="flexsearch-button-cmd-key">
                                    <svg width="44" height="15"><path d="M2.118,11.5A1.519,1.519,0,0,1,1,11.042,1.583,1.583,0,0,1,1,8.815a1.519,1.519,0,0,1,1.113-.458h.715V6.643H2.118A1.519,1.519,0,0,1,1,6.185,1.519,1.519,0,0,1,.547,5.071,1.519,1.519,0,0,1,1,3.958,1.519,1.519,0,0,1,2.118,3.5a1.519,1.519,0,0,1,1.114.458A1.519,1.519,0,0,1,3.69,5.071v.715H5.4V5.071A1.564,1.564,0,0,1,6.976,3.5,1.564,1.564,0,0,1,8.547,5.071,1.564,1.564,0,0,1,6.976,6.643H6.261V8.357h.715a1.575,1.575,0,0,1,1.113,2.685,1.583,1.583,0,0,1-2.227,0A1.519,1.519,0,0,1,5.4,9.929V9.214H3.69v.715a1.519,1.519,0,0,1-.458,1.113A1.519,1.519,0,0,1,2.118,11.5Zm0-.857a.714.714,0,0,0,.715-.714V9.214H2.118a.715.715,0,1,0,0,1.429Zm4.858,0a.715.715,0,1,0,0-1.429H6.261v.715a.714.714,0,0,0,.715.714ZM3.69,8.357H5.4V6.643H3.69ZM2.118,5.786h.715V5.071a.714.714,0,0,0-.715-.714.715.715,0,0,0-.5,1.22A.686.686,0,0,0,2.118,5.786Zm4.143,0h.715a.715.715,0,0,0,.5-1.22.715.715,0,0,0-1.22.5Z" fill="currentColor"></path><path d="M12.4,11.475H11.344l3.879-7.95h1.056Z" fill="currentColor"></path><path d="M25.073,5.384l-.864.576a2.121,2.121,0,0,0-1.786-.923,2.207,2.207,0,0,0-2.266,2.326,2.206,2.206,0,0,0,2.266,2.325,2.1,2.1,0,0,0,1.782-.918l.84.617a3.108,3.108,0,0,1-2.622,1.293,3.217,3.217,0,0,1-3.349-3.317,3.217,3.217,0,0,1,3.349-3.317A3.046,3.046,0,0,1,25.073,5.384Z" fill="currentColor"></path><path d="M30.993,5.142h-2.07v5.419H27.891V5.142h-2.07V4.164h5.172Z" fill="currentColor"></path><path d="M34.67,4.164c1.471,0,2.266.658,2.266,1.851,0,1.087-.832,1.809-2.134,1.855l2.107,2.691h-1.28L33.591,7.87H33.07v2.691H32.038v-6.4Zm-1.6.969v1.8h1.572c.832,0,1.22-.3,1.22-.918s-.411-.882-1.22-.882Z" fill="currentColor"></path><path d="M42.883,10.561H38.31v-6.4h1.033V9.583h3.54Z" fill="currentColor"></path></svg>
                                </kbd>
                                <kbd class="flexsearch-button-key">
                                    <svg width="15" height="15"><path d="M5.926,12.279H4.41L9.073,2.721H10.59Z" fill="currentColor"/></svg>
                                </kbd>
                            </span>
                        </div>
                    </button>
                
            </div>

        <div class="d-flex align-items-center">
            <ul class="list-unstyled mb-0">
                
            </ul>
            
        </div>
    </div>
    
    
            <div class="collapse" id="FlexSearchCollapse">
                <div class="flexsearch-container">
                    <div class="flexsearch-keymap">
                        <li>
                            <kbd class="flexsearch-button-cmd-key"><svg width="15" height="15" aria-label="Arrow down" role="img"><g fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.2"><path d="M7.5 3.5v8M10.5 8.5l-3 3-3-3"></path></g></svg></kbd>
                            <kbd class="flexsearch-button-cmd-key"><svg width="15" height="15" aria-label="Arrow up" role="img"><g fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.2"><path d="M7.5 11.5v-8M10.5 6.5l-3-3-3 3"></path></g></svg></kbd>
                            <span class="flexsearch-key-label">to navigate</span>
                        </li>
                        <li>
                            <kbd class="flexsearch-button-cmd-key"><svg width="15" height="15" aria-label="Enter key" role="img"><g fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.2"><path d="M12 3.53088v3c0 1-1 2-2 2H4M7 11.53088l-3-3 3-3"></path></g></svg></kbd>
                            <span class="flexsearch-key-label">to select</span>
                        </li>
                        <li>
                            <kbd class="flexsearch-button-cmd-key"><svg width="15" height="15" aria-label="Escape key" role="img"><g fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.2"><path d="M13.6167 8.936c-.1065.3583-.6883.962-1.4875.962-.7993 0-1.653-.9165-1.653-2.1258v-.5678c0-1.2548.7896-2.1016 1.653-2.1016.8634 0 1.3601.4778 1.4875 1.0724M9 6c-.1352-.4735-.7506-.9219-1.46-.8972-.7092.0246-1.344.57-1.344 1.2166s.4198.8812 1.3445.9805C8.465 7.3992 8.968 7.9337 9 8.5c.032.5663-.454 1.398-1.4595 1.398C6.6593 9.898 6 9 5.963 8.4851m-1.4748.5368c-.2635.5941-.8099.876-1.5443.876s-1.7073-.6248-1.7073-2.204v-.4603c0-1.0416.721-2.131 1.7073-2.131.9864 0 1.6425 1.031 1.5443 2.2492h-2.956"></path></g></svg></kbd>
                            <span class="flexsearch-key-label">to close</span>
                        </li>
                    </div>
                    <form class="flexsearch position-relative flex-grow-1 ms-2 me-2">
                        <div class="d-flex flex-row">
                            <input id="flexsearch" class="form-control" type="search" placeholder="Search" aria-label="Search" autocomplete="off">
                            <button id="hideFlexsearch" type="button" class="ms-2 btn btn-soft">
                                cancel
                            </button>
                        </div>
                        <div id="suggestions" class="shadow rounded-1 d-none"></div>
                    </form>
                </div>
            </div>
        
    
    
</div>


                            <div class="container-fluid">
                                <div class="layout-spacing">
                                    
                                        <div class="d-md-flex justify-content-between align-items-center"><nav aria-label="breadcrumb" class="d-inline-block pb-2 mt-1 mt-sm-0">
    <ul id="breadcrumbs" class="breadcrumb bg-transparent mb-0" itemscope itemtype="https://schema.org/BreadcrumbList">
        
            
                <li class="breadcrumb-item text-capitalize active" aria-current="page" itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
                    <a itemprop="item" href="/docs/">
                        <i class="material-icons size-20 align-text-bottom" itemprop="name">Home</i>
                    </a>
                    <meta itemprop="position" content='1' />
                </li>
            
            
                <li class="breadcrumb-item text-capitalize" itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
                    <a itemprop="item" href="/docs/manuals/">
                        <span itemprop="name">Manuals</span>
                    </a>
                    <meta itemprop="position" content='2' />
                </li>
            
        
            <li class="breadcrumb-item text-capitalize active" itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
                <span itemprop="name">Electrical Safety</span>
                <meta itemprop="position" content='3' />
            </li>
        
    </ul>
</nav></div>
                                    
                                    <div class="row flex-xl-nowrap">
                                        
                                        <div class="docs-toc col-xl-3    d-xl-block"><toc>
    <div class="fw-bold text-uppercase mb-2">On this page</div>
    <nav id="TableOfContents">
  <ul>
    <li><a href="#disclaimer">Disclaimer</a></li>
    <li><a href="#ordering-information">ORDERING INFORMATION</a></li>
    <li><a href="#foreword">Foreword</a></li>
    <li><a href="#acknowledgments">Acknowledgments</a></li>
    <li><a href="#section-1-electricity-is-dangerous">Section 1. Electricity is Dangerous</a>
      <ul>
        <li><a href="#how-is-an-electrical-shock-received">How is an electrical shock received?</a></li>
        <li><a href="#case-studies">Case Studies</a></li>
        <li><a href="#summary-of-section-1">Summary of Section 1</a></li>
      </ul>
    </li>
    <li><a href="#section-2-dangers-of-electrical-shock">Section 2: Dangers of Electrical Shock</a>
      <ul>
        <li></li>
        <li><a href="#summary-of-section-2">Summary of Section 2</a></li>
      </ul>
    </li>
  </ul>

  <ul>
    <li>
      <ul>
        <li></li>
      </ul>
    </li>
  </ul>
</nav>
    </toc></div>
                                        
                                        
                                        <div class="docs-toc-mobile    d-print-none d-xl-none">
                                            <button id="toc-dropdown-btn" class="btn-secondary dropdown-toggle" type="button" data-bs-toggle="dropdown" data-bs-offset="0,0" aria-expanded="false">
                                                Table of Contents
                                            </button>
<nav id="toc-mobile">
  <ul class="dropdown-menu">
    <li><a href="#disclaimer">Disclaimer</a></li>
    <li><a href="#ordering-information">ORDERING INFORMATION</a></li>
    <li><a href="#foreword">Foreword</a></li>
    <li><a href="#acknowledgments">Acknowledgments</a></li>
    <li><a href="#section-1-electricity-is-dangerous">Section 1. Electricity is Dangerous</a>
      <ul>
        <li><a href="#how-is-an-electrical-shock-received">How is an electrical shock received?</a></li>
        <li><a href="#case-studies">Case Studies</a></li>
        <li><a href="#summary-of-section-1">Summary of Section 1</a></li>
      </ul>
    </li>
    <li><a href="#section-2-dangers-of-electrical-shock">Section 2: Dangers of Electrical Shock</a>
      <ul>
        <li></li>
        <li><a href="#summary-of-section-2">Summary of Section 2</a></li>
      </ul>
    </li>
  </ul>

  <ul>
    <li>
      <ul>
        <li></li>
      </ul>
    </li>
  </ul>
</nav></div>
                                        <div class="docs-content col-12 col-xl-9 mt-0">
                                            <div class="mb-0 d-flex">
                                                
                                                <h1 class="content-title mb-0">
                                                    Electrical Safety
                                                    
                                                        <span class="badge bg-default fs-6 mb-1 align-middle">DRAFT</span>
                                                    
                                                </h1>
                                            </div>
                                            
                                            <div id="content" class="main-content" >
                                                
    
    <div data-prismjs-copy="" data-prismjs-copy-success="" data-prismjs-copy-error="">
        <h1 id="electrical-safety-safety--health-for-electrical-trades-student-manual-2009-113">Electrical Safety: Safety &amp; Health for Electrical Trades Student Manual (2009-113) <a href="#electrical-safety-safety--health-for-electrical-trades-student-manual-2009-113" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h1><p>DHHS (NIOSH) Publication Number 2009–113
(supersedes 2002–123)
April 2009</p>
<h2 id="disclaimer">Disclaimer <a href="#disclaimer" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h2><p>Mention of any company or product does not constitute endorsement by the National Institute for Occupational Safety and Health (NIOSH). In addition, citations to Web sites external to NIOSH do not constitute NIOSH endorsement of the sponsoring organizations or their programs or products. Furthermore, NIOSH is not responsible for the content of these Web sites. All Web addresses referenced in this document were accessible as of the publication date.</p>
<h2 id="ordering-information">ORDERING INFORMATION <a href="#ordering-information" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h2><p>This document is in the public domain and may be freely copied or reprinted. To ­receive
NIOSH documents or more information about occupational safety and health topics, ­contact
NIOSH at <a href="mailto:cdcinfo@cdc.gov" rel="external" target="_blank">cdcinfo@cdc.gov<svg width="16" height="16" viewBox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path fill="currentColor" d="M14 5c-.552 0-1-.448-1-1s.448-1 1-1h6c.552 0 1 .448 1 1v6c0 .552-.448 1-1 1s-1-.448-1-1v-3.586l-7.293 7.293c-.391.39-1.024.39-1.414 0-.391-.391-.391-1.024 0-1.414l7.293-7.293h-3.586zm-9 2c-.552 0-1 .448-1 1v11c0 .552.448 1 1 1h11c.552 0 1-.448 1-1v-4.563c0-.552.448-1 1-1s1 .448 1 1v4.563c0 1.657-1.343 3-3 3h-11c-1.657 0-3-1.343-3-3v-11c0-1.657 1.343-3 3-3h4.563c.552 0 1 .448 1 1s-.448 1-1 1h-4.563z"/></svg></a>  or visit the NIOSH Web site at <a href="https://www.cdc.gov/niosh" rel="external" target="_blank">https://www.cdc.gov/niosh<svg width="16" height="16" viewBox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path fill="currentColor" d="M14 5c-.552 0-1-.448-1-1s.448-1 1-1h6c.552 0 1 .448 1 1v6c0 .552-.448 1-1 1s-1-.448-1-1v-3.586l-7.293 7.293c-.391.39-1.024.39-1.414 0-.391-.391-.391-1.024 0-1.414l7.293-7.293h-3.586zm-9 2c-.552 0-1 .448-1 1v11c0 .552.448 1 1 1h11c.552 0 1-.448 1-1v-4.563c0-.552.448-1 1-1s1 .448 1 1v4.563c0 1.657-1.343 3-3 3h-11c-1.657 0-3-1.343-3-3v-11c0-1.657 1.343-3 3-3h4.563c.552 0 1 .448 1 1s-.448 1-1 1h-4.563z"/></svg></a></p>
<h2 id="foreword">Foreword <a href="#foreword" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h2><p>The National Institute for Occupational Safety and Health (NIOSH) esti-
mates that 230,000 young workers under the age of 18 suffer work-related
injuries in the United States each year. Young and new workers have a high
risk for work-related injury compared with more experienced workers.
Occupational safety and health training remains a fundamental element of
hazard control in the workplace, and there is great potential to reduce these
incidents through pre-employment training. Effective pre-employment
training should include realistic environments and hands-on exercises.
However, NIOSH recommends that actual employment in the electrical
trades or any of the other construction trades be delayed until individuals
reach the minimum age of 18.</p>
<p>This student manual is part of a safety and health curriculum for secondary
and post-secondary electrical trades courses. The manual is designed to
engage the learner in recognizing, evaluating, and controlling hazards associ-
ated with electrical work. It was developed through extensive research with
vocational instructors, and we are grateful for their valuable contributions.</p>
<p>Christine M. Branche, Ph.D.</p>
<p>Acting Director,  National Institute for Occupational Safety and Health
Centers for Disease Control and Prevention</p>
<h2 id="acknowledgments">Acknowledgments <a href="#acknowledgments" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h2><p>This document was prepared by Thaddeus W. Fowler, Ed.D. and Karen K. Miles, Ph.D., Education and Information Division (EID) of the
National Institute for Occupational Safety and Health (NIOSH). Editorial services were provided by John W. Diether and Rodger L. Tatken. Pauline Elliott, Gino Fazio, and Vanessa Becks provided layout and
design services.</p>
<p>The authors wish to thank John Palassis and Diana Flaherty (NIOSH),
Robert Nester (formerly of NIOSH), and participating teachers and stu-
dents for their contributions to the development of this document.</p>
<p>This document was updated by Michael McCann, Ph.D., CIH, Director
of Safety Research, CPWR-Center for Construction Research and
Training and Carol M. Stephenson, Ph.D., NIOSH.</p>
<h2 id="section-1-electricity-is-dangerous">Section 1. Electricity is Dangerous <a href="#section-1-electricity-is-dangerous" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h2><p>Whenever you work with power tools or on electrical circuits, there
is a risk of electrical hazards, especially electrical shock. Anyone
can be exposed to these hazards at home or at work. Workers are
exposed to more hazards because job sites can be cluttered with
tools and materials, fast-paced, and open to the weather. Risk is also
higher at work because many jobs involve electric power tools.</p>
<p>Electrical trades workers must pay special attention to electrical haz-
ards because they work on electrical circuits. Coming in contact with
an electrical voltage can cause current to flow through the body,
resulting in electrical shock and burns. Serious injury or even death
may occur. As a source of energy, electricity is used without much
thought about the hazards it can cause. Because electricity is a famil-
iar part of our lives, it often is not treated with enough caution. As a
result, an average of one worker is electrocuted on the job every day
of every year!</p>
<p>This manual will present many topics. There are four main types of
electrical injuries: electrocution (death due to electrical shock),
electrical shock, burns, and falls. The dangers of electricity, electri-
cal shock, and the resulting injuries will be discussed. The various
electrical hazards will be described. You will learn about the safety
model, an important tool for recognizing, evaluating, and control-
ling hazards. Important definitions and notes are shown in the mar-
gins. Practices that will help keep you safe and free of injury are
emphasized. To give you an idea of the hazards caused by electricity,
case studies about real-life deaths will be described.</p>
<h3 id="how-is-an-electrical-shock-received">How is an electrical shock received? <a href="#how-is-an-electrical-shock-received" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h3><p>An electrical shock is received when electrical current passes
through the body. Current will pass through the body in a variety of
situations. Whenever two wires are at different voltages, current will
pass between them if they are connected. Your body can connect the
wires if you touch both of them at the same time. Current will pass
through your body.</p>
<p>In most household wiring, the black wires and the red wires are at 120 volts. The white wires are at 0 volts because they are connected to ground. The connection to ground is often through a conducting ground rod driven into the earth. The connection can also be made
through a buried metal water pipe. <strong>If you come in contact with an energized black wire—and you are also in contact with the neutral white wire—current will pass through your body. You will receive an electrical shock.</strong></p>
<p><strong>If you are in contact with a live wire or any live component of an energized electrical device—and also in contact with any
grounded object—you will receive a shock.</strong> Plumbing is often grounded. Metal electrical boxes and conduit are grounded.
Your risk of receiving a shock is greater if you stand in a puddle of
water. But you don’t even have to be standing in water to be at risk.
Wet clothing, high humidity, and perspiration also increase your
chances of being electrocuted. Of course, there is always a chance of
electrocution, even in dry conditions.</p>
<p>You can even receive a shock when you are not in contact with an
electrical ground. Contact with both live wires of a 240-volt cable
will deliver a shock. (This type of shock can occur because one live
wire may be at +120 volts while the other is at -120 volts during an
alternating current cycle—a difference of 240 volts.). You can also
receive a shock from electrical components that are not grounded
properly. Even contact with another person who is receiving an electrical shock may cause you to be shocked.</p>
<h3 id="case-studies">Case Studies <a href="#case-studies" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h3><table>
  <thead>
      <tr>
          <th><strong>Case Study 1</strong></th>
      </tr>
  </thead>
  <tbody>
      <tr>
          <td><em>A 30-year-old male electrical technician was helping a company service representative test the voltage-regulating unit on a new rolling mill. While the electrical technician went to get the equipment service manual, the service representative opened the panel cover of the voltage regulator’s control cabinet in preparation to trace the low-voltage wiring in question (the wiring was not color-coded). The service representative climbed onto a nearby cabinet in order to view the wires. The technician returned and began working inside the control cabinet, near exposed, energized electrical conductors. The technician tugged at the low-voltage wires while the service representative tried to identify them from above. Suddenly, the representative heard the victim making a gurgling sound and looked down to see the victim shaking as though he were being shocked. Cardiopulmonary resuscitation (CPR) was administered to the victim about 10 minutes later. He was pronounced dead almost 2 hours later as a result of his contact with an energized electrical conductor.<!-- raw HTML omitted --><!-- raw HTML omitted --> To prevent an incident like this, employers should take the following steps: <!-- raw HTML omitted --><!-- raw HTML omitted -->Establish proper rules and procedures on how to access electrical control cabinets without getting hurt. <!-- raw HTML omitted -->Make sure all employees know the importance of de-energizing (shutting off) electrical systems before performing repairs. <!-- raw HTML omitted --> Equip voltage-regulating equipment with color-coded wiring. <!-- raw HTML omitted --> Train workers in CPR.<!-- raw HTML omitted --><!-- raw HTML omitted --></em></td>
      </tr>
      <tr>
          <td><strong>Case Study 2</strong></td>
      </tr>
      <tr>
          <td><em>A maintenance man rode 12 feet above the floor on a motorized lift to work on a 277-volt light fixture. He did not turn off the power supply to the lights. He removed the line fuse from the black wire, which he thought was the “hot” wire. But, because of a mistake in installation, it turned out that the white wire was the “hot” wire, not the black one. The black wire was neutral. He began to strip the white wire using a wire stripper in his right hand. Electricity passed from the “hot” white wire to the stripper, then into his hand and through his body, and then to ground through his left index finger. A coworker heard a noise and saw the victim lying face-up on the lift. She immediately summoned another worker, who lowered the platform. CPR was performed, but the maintenance man could not be saved. <!-- raw HTML omitted --> He was pronounced dead at the scene. <!-- raw HTML omitted -->You can prevent injuries and deaths by remembering the following points: <!-- raw HTML omitted --><!-- raw HTML omitted -->If you work on an electrical circuit, test to make sure that the circuit is de-energized (shut off)! <!-- raw HTML omitted -->Never attempt to handle any wires or conductors until you are absolutely positive that their electrical supply has been shut off. <!-- raw HTML omitted -->Be sure to lock out and tag out circuits so they cannot be re-energized. <!-- raw HTML omitted -->Always assume a conductor is dangerous.<!-- raw HTML omitted --></em></td>
      </tr>
  </tbody>
</table>
<h3 id="summary-of-section-1">Summary of Section 1 <a href="#summary-of-section-1" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h3><p>You will receive an electrical shock if a part of your body completes an electrical circuit by:</p>
<ul>
<li>touching a live wire and an electrical ground, or</li>
<li>touching a live wire to another wire at a different voltage.</li>
</ul>
<h2 id="section-2-dangers-of-electrical-shock">Section 2: Dangers of Electrical Shock <a href="#section-2-dangers-of-electrical-shock" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h2><p>The severity of injury from electrical shock depends on the amount
of electrical current and the length of time the current passes
through the body. For example, 1/10 of an ampere (amp) of electricity going through the body for just 2 seconds is enough to cause
death. The amount of internal current a person can withstand and
still be able to control the muscles of the arm and hand can be less
than 10 milliamperes (milliamps or mA). Currents above 10 mA
can paralyze or “freeze” muscles. When this “freezing” happens, a
person is no longer able to release a tool, wire, or other object. In
fact, the electrified object may be held even more tightly, resulting
in longer exposure to the shocking current. For this reason, hand-held tools that give a shock can be very dangerous. If you can’t let
go of the tool, current continues through your body for a longer
time, which can lead to respiratory paralysis (the muscles that control breathing cannot move). You stop breathing for a period of
time. People have stopped breathing when shocked with currents
from voltages as low as 49 volts. Usually, it takes about 30 mA of
current to cause respiratory paralysis.</p>
<p>Currents greater than 75 mA cause ventricular fibrillation (very
rapid, ineffective heartbeat). This condition will cause death within a
few minutes unless a special device called a defibrillator is used to
save the victim. Heart paralysis occurs at 4 amps, which means the
heart does not pump at all. Tissue is burned with currents greater
than 5 amps.2</p>
<p>The table shows what usually happens for a range of currents
(lasting one second) at typical household voltages. Longer exposure
times increase the danger to the shock victim. For example, a cur-
rent of 100 mA applied for 3 seconds is as dangerous as a current of
900 mA applied for a fraction of a second (0.03 seconds). The mus-
cle structure of the person also makes a difference. People with less
muscle tissue are typically affected at lower current levels. Even low
voltages can be extremely dangerous because the degree of injury
depends not only on the amount of current but also on the length of
time the body is in contact with the circuit.</p>
<h4 id="effects-of-electrical-current-in-the-human-body">Effects of Electrical Current in the Human Body <a href="#effects-of-electrical-current-in-the-human-body" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h4><table>
  <thead>
      <tr>
          <th><strong>Current</strong></th>
          <th><strong>Reaction</strong></th>
      </tr>
  </thead>
  <tbody>
      <tr>
          <td>Below 1 milliampere</td>
          <td>Generally not perceptible.</td>
      </tr>
      <tr>
          <td>1 milliampere</td>
          <td>Faint tingle.</td>
      </tr>
      <tr>
          <td>5 milliamperes</td>
          <td>Slight shock felt; not painful but disturbing. Average individual can let go. Strong involuntary reactions can lead to other injuries.</td>
      </tr>
      <tr>
          <td>6–25 milliamperes (women) <!-- raw HTML omitted -->  9–30 milliamperes (men)</td>
          <td>Painful shock, loss of muscular control. The freezing current or &ldquo;let-go&rdquo; range. Individual cannot let go, but can be thrown away from the circuit if extensor muscles are stimulated.[^2]</td>
      </tr>
      <tr>
          <td>50–150 milliamperes</td>
          <td>Extreme pain, respiratory arrest (breathing stops), severe muscular contractions. Death is possible.</td>
      </tr>
      <tr>
          <td>1,000–4,300 ­milliamperes</td>
          <td>Rhythmic pumping action of the heart ceases. Muscular contraction and nerve damage occur; death likely.</td>
      </tr>
      <tr>
          <td>10,000 milliamperes</td>
          <td>Cardiac arrest and severe burns occur. Death is probable.</td>
      </tr>
      <tr>
          <td>15,000 milliamperes</td>
          <td>Lowest overcurrent at which a typical fuse or circuit breaker opens a circuit!</td>
      </tr>
  </tbody>
</table>
<p><strong>High voltages cause additional ­injuries!</strong> Sometimes high voltages lead to additional injuries. High voltages can cause violent muscular contractions. You may lose your balance
and fall, which can cause injury or even death if you fall into
machinery that can crush you. High voltages can also cause severe
burns.</p>
<p>





  



  

<em>Arm with third degree burn from high-voltage line.</em></p>
<p><strong>Higher voltages can cause larger
currents and more severe shocks.</strong> At 600 volts, the current through the body may be as great as
4 amps, causing damage to internal organs such as the heart. High
voltages also produce burns. In addition, internal blood vessels may clot. Nerves in the area of the contact point may be damaged.
Muscle contractions may cause bone fractures from either the con-
tractions themselves or from falls.</p>
<p><strong>Some injuries from electrical
shock cannot be seen.</strong> A severe shock can cause much more damage to the body than is
visible. A person may suffer internal bleeding and destruction of tis-
sues, nerves, and muscles. Sometimes the hidden injuries caused by
electrical shock result in a delayed death. Shock is often only the
beginning of a chain of events. Even if the electrical current is too
small to cause injury, your reaction to the shock may cause you to
fall, resulting in bruises, broken bones, or even death.</p>
<p>The length of time of the shock greatly affects the amount of injury.
If the shock is short in duration, it may only be painful. A longer shock (lasting a few seconds) could be fatal if the level of current is
high enough to cause the heart to go into ventricular fibrillation.
This is not much current when you realize that a small power drill uses 30 times as much current as what will kill. At relatively high currents, death is certain if the shock is long enough. However, if the shock is short and the heart has not been damaged, a normal heartbeat may resume if contact with the electrical current is eliminated. (This type of recovery is rare.)</p>
<p><strong>The greater the current, the greater the shock!</strong></p>
<p>The amount of current passing through the body also affects the severity of
an electrical shock. Greater voltages produce greater
currents. So, there is greater danger from higher voltages. Resistance hinders current. The lower the resistance (or impedance in AC circuits), the greater the
current flow will be. Dry skin may have a resistance
of 100,000 ohms or more. Wet skin may have a resistance of only 1,000 ohms. Wet working conditions or broken skin will drastically reduce resistance. The low resistance of wet skin allows current to pass into the body more easily and
give a greater shock. When more force is applied to the contact point or when the contact area is larger, the resistance is lower, causing stronger shocks.</p>
<ul>
<li><strong>Severity of shock depends on
<a href="/docs/manuals/electrical-safety/#voltage">voltage</a>, <a href="/docs/manuals/electrical-safety/#amperage">amperage</a>, and <a href="/docs/manuals/electrical-safety/#resistance">resistance</a>.</strong></li>
<li><strong>Lower <a href="/docs/manuals/electrical-safety/#resistance">resistance</a> causes greater currents.</strong></li>
</ul>
<p>The path of the electrical current through the body affects the severity of the shock. <strong>Currents through the heart or nervous system are most dangerous.</strong> If you contact a live wire with your head, your nervous system may be damaged. Contacting a live electrical part with one hand&ndash;while you are grounded at the other side of your body&ndash;will cause electrical current to pass across your chest, possibly injuring your heart and lungs.</p>
<p>There have been cases where an arm or leg is severely burned by
high-voltage electrical current to the point of coming off, and the
victim is not electrocuted. In these cases, the current passes through
only a part of the limb before it goes out of the body and into another
conductor. Therefore, the current does not go through the chest area
and may not cause death, even though the victim is severely disfig-
ured. If the current does go through the chest, the person will almost
surely be electrocuted. A large number of serious electrical injuries
involve current passing from the hands to the feet. Such a path
involves both the heart and lungs. This type of shock is often fatal.</p>
<table>
  <thead>
      <tr>
          <th><strong>Case Study</strong></th>
      </tr>
  </thead>
  <tbody>
      <tr>
          <td><em>A male service technician arrived at a customer’s house to perform pre-winter maintenance on an oil furnace. The customer then left the house and returned 90 minutes later. She noticed the service truck was still in the driveway. After 2 more hours, the customer entered the crawl space with a flashlight to look for the technician but could not see him. She then called the owner of the company, who came to the house. He searched the crawl space and found the technician on his stomach, leaning on his elbows in front of the furnace. The assistant county coroner was called and pronounced the technician dead at the scene. The victim had electrical burns on his scalp and right elbow. <!-- raw HTML omitted --><!-- raw HTML omitted --> After the incident, an electrician inspected the site. A toggle switch that supposedly controlled electrical power to the furnace was in the “off” position. The electrician described the wiring as “haphazard and confusing.” <!-- raw HTML omitted --><!-- raw HTML omitted -->Two weeks later, the county electrical inspector performed another inspection. He discovered that incorrect wiring of the toggle switch allowed power to flow to the furnace even when the switch was in the “off” position. The owner of the company stated that the victim was a very thorough worker. Perhaps the victim performed more maintenance on the furnace than previous technicians, exposing himself to the electrical hazard. <!-- raw HTML omitted --><!-- raw HTML omitted -->This death could have been prevented! <!-- raw HTML omitted --> <!-- raw HTML omitted --> <!-- raw HTML omitted -->The victim should have tested the circuit to make sure it was de-energized. <!-- raw HTML omitted -->Employers should provide workers with appropriate equipment and training. Using safety equipment should be a requirement of the job. In this case, a simple circuit tester may have saved the victim’s life. <!-- raw HTML omitted -->Residential wiring should satisfy the National Electrical Code (NEC). Although the NEC is not retroactive, all homeowners should make sure their systems are safe.<!-- raw HTML omitted --></em></td>
      </tr>
  </tbody>
</table>
<h3 id="summary-of-section-2">Summary of Section 2 <a href="#summary-of-section-2" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h3><p>The danger from electrical shock depends on</p>
<ul>
<li>the <strong>amount</strong> of the shocking current through the body,</li>
<li>the <strong>duration</strong> of the shocking current through the body, and</li>
<li>the <strong>path</strong> of the shocking current through the body.</li>
</ul>
<h1 id="glossary">Glossary <a href="#glossary" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h1><h6 id="ampacity">ampacity <a href="#ampacity" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h6><p>maximum amount of current a wire can carry safely without overheating</p>
<h6 id="amperage">amperage <a href="#amperage" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h6><p>strength of an electrical current, measured in amperes</p>
<h4 id="ampere-amp">ampere (amp) <a href="#ampere-amp" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h4><p>unit used to measure current</p>
<h4 id="arc-blast">arc-blast <a href="#arc-blast" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h4><p>explosive release of molten material from equipment caused by
high-amperage arcs</p>
<h4 id="arcing">arcing <a href="#arcing" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h4><p>luminous electrical discharge (bright, electrical sparking) through the air that occurs when high voltages exist across a gap between conductors</p>
<h4 id="awg">AWG <a href="#awg" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h4><p>American Wire Gauge—measure of wire size</p>
<h4 id="bonding">bonding <a href="#bonding" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h4><p>joining electrical parts to assure a conductive path</p>
<h4 id="bonding-jumper">bonding jumper <a href="#bonding-jumper" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h4><p>conductor used to connect parts to be bonded</p>
<h4 id="circuit">circuit <a href="#circuit" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h4><p>complete path for the flow of current</p>
<h4 id="circuit-breaker">circuit breaker <a href="#circuit-breaker" class="anchor" aria-hidden="true"><i class="material-icons align-middle">link</i></a></h4><p>overcurrent protection device that automatically shuts off the current
in a circuit if an overload occurs
conductor
material in which an electrical current moves easily
CPR
cardiopulmonary resuscitation—emergency procedure that involves
giving artificial breathing and heart massage to someone who is not
breathing or does not have a pulse (requires special training)
current
movement of electrical charge
de-energize
shutting off the energy sources to circuits and equipment and
depleting any stored energy
double-insulated
equipment with two insulation barriers and no exposed metal parts
energized (live, “hot”)
similar terms meaning that a voltage is present that can cause a
current, so there is a possibility of getting shocked
fault current
any current that is not in its intended path</p>

    </div>

    

    
                                            </div>
                                            <div><hr class="doc-hr">
<div id="doc-nav" class="d-print-none">

	<div class="row flex-xl-nowrap flex-row-reverse">
	<div class="col-sm-6 pt-2 doc-prev">
		<a class="ms-auto" href="/docs/guides/safe-digging/">
			<div class="card h-100 my-1 text-end">
				<div class="card-body py-2">
                    <p class="card-title fs-5 fw-semibold lh-base mb-0">Safe Digging Procedures <i class="material-icons align-middle">navigate_next</i></p>
					
				</div>
			</div>
		</a>
        </div>
	</div>
</div></div>
                                        </div>
                                    </div>
                                </div>
                            </div>
<footer class="shadow py-3 d-print-none">
    <div class="container-fluid">
        <div class="row align-items-center">
            <div class="col">
                <div class="text-sm-start text-center mx-md-2">
                    <p class="mb-0">
                        
                        
                    </p>
                </div>
            </div>
        </div>
    </div>
</footer>
</main>
            </div>
        </div>

        
        
        <button onclick="topFunction()" id="back-to-top" aria-label="Back to Top Button" class="back-to-top fs-5"><svg width="24" height="24"><path d="M12,10.224l-6.3,6.3L4.32,15.152,12,7.472l7.68,7.68L18.3,16.528Z" style="fill:#fff"/></svg></button>
        
        

        
        




    
    
    






    <script src="/docs/js/bootstrap.js" defer></script>


    <script type="text/javascript" src="http://10.10.23.99:1313/docs/js/bundle.js" defer></script>

        

        
        <script type="module">
    var suggestions = document.getElementById('suggestions');
    var search = document.getElementById('flexsearch');

    const flexsearchContainer = document.getElementById('FlexSearchCollapse');

    const hideFlexsearchBtn = document.getElementById('hideFlexsearch');

    const configObject = { toggle: false }
    const flexsearchContainerCollapse = new Collapse(flexsearchContainer, configObject) 

    if (search !== null) {
        document.addEventListener('keydown', inputFocus);
        flexsearchContainer.addEventListener('shown.bs.collapse', function () {
            search.focus();
        });
        
        var topHeader = document.getElementById("top-header");
        document.addEventListener('click', function(elem) {
            if (!flexsearchContainer.contains(elem.target) && !topHeader.contains(elem.target))
                flexsearchContainerCollapse.hide();
        });
    }

    hideFlexsearchBtn.addEventListener('click', () =>{
        flexsearchContainerCollapse.hide()
    })

    function inputFocus(e) {
        if (e.ctrlKey && e.key === '/') {
            e.preventDefault();
            flexsearchContainerCollapse.toggle();
        }
        if (e.key === 'Escape' ) {
            search.blur();
            
            flexsearchContainerCollapse.hide();
        }
    };

    document.addEventListener('click', function(event) {

    var isClickInsideElement = suggestions.contains(event.target);

    if (!isClickInsideElement) {
        suggestions.classList.add('d-none');
    }

    });

    


    document.addEventListener('keydown',suggestionFocus);

    function suggestionFocus(e) {
    const suggestionsHidden = suggestions.classList.contains('d-none');
    if (suggestionsHidden) return;

    const focusableSuggestions= [...suggestions.querySelectorAll('a')];
    if (focusableSuggestions.length === 0) return;

    const index = focusableSuggestions.indexOf(document.activeElement);

    if (e.key === "ArrowUp") {
        e.preventDefault();
        const nextIndex = index > 0 ? index - 1 : 0;
        focusableSuggestions[nextIndex].focus();
    }
    else if (e.key === "ArrowDown") {
        e.preventDefault();
        const nextIndex= index + 1 < focusableSuggestions.length ? index + 1 : index;
        focusableSuggestions[nextIndex].focus();
    }

    }

    


    (function(){

    var index = new FlexSearch.Document({
        
        tokenize: "forward",
        minlength:  0 ,
        cache:  100 ,
        optimize:  true ,
        document: {
        id: 'id',
        store: [
            "href", "title", "description"
        ],
        index: ["title", "description", "content"]
        }
    });


    


    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    
    


    

    

    index.add(
            {
                id:  0 ,
                href: "\/docs\/manuals\/electrical-safety\/",
                title: "Electrical Safety",
                description: "Safety and Health for Electrical Trades (CDC, NIOSH 2009-113)",
                content: "Electrical Safety: Safety \u0026 Health for Electrical Trades Student Manual (2009-113) linkDHHS (NIOSH) Publication Number 2009–113 (supersedes 2002–123) April 2009\nDisclaimer linkMention of any company or product does not constitute endorsement by the National Institute for Occupational Safety and Health (NIOSH). In addition, citations to Web sites external to NIOSH do not constitute NIOSH endorsement of the sponsoring organizations or their programs or products. Furthermore, NIOSH is not responsible for the content of these Web sites. All Web addresses referenced in this document were accessible as of the publication date.\nORDERING INFORMATION linkThis document is in the public domain and may be freely copied or reprinted. To ­receive NIOSH documents or more information about occupational safety and health topics, ­contact NIOSH at cdcinfo@cdc.gov or visit the NIOSH Web site at https://www.cdc.gov/niosh\nForeword linkThe National Institute for Occupational Safety and Health (NIOSH) esti- mates that 230,000 young workers under the age of 18 suffer work-related injuries in the United States each year. Young and new workers have a high risk for work-related injury compared with more experienced workers. Occupational safety and health training remains a fundamental element of hazard control in the workplace, and there is great potential to reduce these incidents through pre-employment training. Effective pre-employment training should include realistic environments and hands-on exercises. However, NIOSH recommends that actual employment in the electrical trades or any of the other construction trades be delayed until individuals reach the minimum age of 18.\nThis student manual is part of a safety and health curriculum for secondary and post-secondary electrical trades courses. The manual is designed to engage the learner in recognizing, evaluating, and controlling hazards associ- ated with electrical work. It was developed through extensive research with vocational instructors, and we are grateful for their valuable contributions.\nChristine M. Branche, Ph.D.\nActing Director, National Institute for Occupational Safety and Health Centers for Disease Control and Prevention\nAcknowledgments linkThis document was prepared by Thaddeus W. Fowler, Ed.D. and Karen K. Miles, Ph.D., Education and Information Division (EID) of the National Institute for Occupational Safety and Health (NIOSH). Editorial services were provided by John W. Diether and Rodger L. Tatken. Pauline Elliott, Gino Fazio, and Vanessa Becks provided layout and design services.\nThe authors wish to thank John Palassis and Diana Flaherty (NIOSH), Robert Nester (formerly of NIOSH), and participating teachers and stu- dents for their contributions to the development of this document.\nThis document was updated by Michael McCann, Ph.D., CIH, Director of Safety Research, CPWR-Center for Construction Research and Training and Carol M. Stephenson, Ph.D., NIOSH.\nSection 1. Electricity is Dangerous linkWhenever you work with power tools or on electrical circuits, there is a risk of electrical hazards, especially electrical shock. Anyone can be exposed to these hazards at home or at work. Workers are exposed to more hazards because job sites can be cluttered with tools and materials, fast-paced, and open to the weather. Risk is also higher at work because many jobs involve electric power tools.\nElectrical trades workers must pay special attention to electrical haz- ards because they work on electrical circuits. Coming in contact with an electrical voltage can cause current to flow through the body, resulting in electrical shock and burns. Serious injury or even death may occur. As a source of energy, electricity is used without much thought about the hazards it can cause. Because electricity is a famil- iar part of our lives, it often is not treated with enough caution. As a result, an average of one worker is electrocuted on the job every day of every year!\nThis manual will present many topics. There are four main types of electrical injuries: electrocution (death due to electrical shock), electrical shock, burns, and falls. The dangers of electricity, electri- cal shock, and the resulting injuries will be discussed. The various electrical hazards will be described. You will learn about the safety model, an important tool for recognizing, evaluating, and control- ling hazards. Important definitions and notes are shown in the mar- gins. Practices that will help keep you safe and free of injury are emphasized. To give you an idea of the hazards caused by electricity, case studies about real-life deaths will be described.\nHow is an electrical shock received? linkAn electrical shock is received when electrical current passes through the body. Current will pass through the body in a variety of situations. Whenever two wires are at different voltages, current will pass between them if they are connected. Your body can connect the wires if you touch both of them at the same time. Current will pass through your body.\nIn most household wiring, the black wires and the red wires are at 120 volts. The white wires are at 0 volts because they are connected to ground. The connection to ground is often through a conducting ground rod driven into the earth. The connection can also be made through a buried metal water pipe. If you come in contact with an energized black wire—and you are also in contact with the neutral white wire—current will pass through your body. You will receive an electrical shock.\nIf you are in contact with a live wire or any live component of an energized electrical device—and also in contact with any grounded object—you will receive a shock. Plumbing is often grounded. Metal electrical boxes and conduit are grounded. Your risk of receiving a shock is greater if you stand in a puddle of water. But you don’t even have to be standing in water to be at risk. Wet clothing, high humidity, and perspiration also increase your chances of being electrocuted. Of course, there is always a chance of electrocution, even in dry conditions.\nYou can even receive a shock when you are not in contact with an electrical ground. Contact with both live wires of a 240-volt cable will deliver a shock. (This type of shock can occur because one live wire may be at +120 volts while the other is at -120 volts during an alternating current cycle—a difference of 240 volts.). You can also receive a shock from electrical components that are not grounded properly. Even contact with another person who is receiving an electrical shock may cause you to be shocked.\nCase Studies link Case Study 1 A 30-year-old male electrical technician was helping a company service representative test the voltage-regulating unit on a new rolling mill. While the electrical technician went to get the equipment service manual, the service representative opened the panel cover of the voltage regulator’s control cabinet in preparation to trace the low-voltage wiring in question (the wiring was not color-coded). The service representative climbed onto a nearby cabinet in order to view the wires. The technician returned and began working inside the control cabinet, near exposed, energized electrical conductors. The technician tugged at the low-voltage wires while the service representative tried to identify them from above. Suddenly, the representative heard the victim making a gurgling sound and looked down to see the victim shaking as though he were being shocked. Cardiopulmonary resuscitation (CPR) was administered to the victim about 10 minutes later. He was pronounced dead almost 2 hours later as a result of his contact with an energized electrical conductor. To prevent an incident like this, employers should take the following steps: Establish proper rules and procedures on how to access electrical control cabinets without getting hurt. Make sure all employees know the importance of de-energizing (shutting off) electrical systems before performing repairs. Equip voltage-regulating equipment with color-coded wiring. Train workers in CPR. Case Study 2 A maintenance man rode 12 feet above the floor on a motorized lift to work on a 277-volt light fixture. He did not turn off the power supply to the lights. He removed the line fuse from the black wire, which he thought was the “hot” wire. But, because of a mistake in installation, it turned out that the white wire was the “hot” wire, not the black one. The black wire was neutral. He began to strip the white wire using a wire stripper in his right hand. Electricity passed from the “hot” white wire to the stripper, then into his hand and through his body, and then to ground through his left index finger. A coworker heard a noise and saw the victim lying face-up on the lift. She immediately summoned another worker, who lowered the platform. CPR was performed, but the maintenance man could not be saved. He was pronounced dead at the scene. You can prevent injuries and deaths by remembering the following points: If you work on an electrical circuit, test to make sure that the circuit is de-energized (shut off)! Never attempt to handle any wires or conductors until you are absolutely positive that their electrical supply has been shut off. Be sure to lock out and tag out circuits so they cannot be re-energized. Always assume a conductor is dangerous. Summary of Section 1 linkYou will receive an electrical shock if a part of your body completes an electrical circuit by:\ntouching a live wire and an electrical ground, or touching a live wire to another wire at a different voltage. Section 2: Dangers of Electrical Shock linkThe severity of injury from electrical shock depends on the amount of electrical current and the length of time the current passes through the body. For example, 1/10 of an ampere (amp) of electricity going through the body for just 2 seconds is enough to cause death. The amount of internal current a person can withstand and still be able to control the muscles of the arm and hand can be less than 10 milliamperes (milliamps or mA). Currents above 10 mA can paralyze or “freeze” muscles. When this “freezing” happens, a person is no longer able to release a tool, wire, or other object. In fact, the electrified object may be held even more tightly, resulting in longer exposure to the shocking current. For this reason, hand-held tools that give a shock can be very dangerous. If you can’t let go of the tool, current continues through your body for a longer time, which can lead to respiratory paralysis (the muscles that control breathing cannot move). You stop breathing for a period of time. People have stopped breathing when shocked with currents from voltages as low as 49 volts. Usually, it takes about 30 mA of current to cause respiratory paralysis.\nCurrents greater than 75 mA cause ventricular fibrillation (very rapid, ineffective heartbeat). This condition will cause death within a few minutes unless a special device called a defibrillator is used to save the victim. Heart paralysis occurs at 4 amps, which means the heart does not pump at all. Tissue is burned with currents greater than 5 amps.2\nThe table shows what usually happens for a range of currents (lasting one second) at typical household voltages. Longer exposure times increase the danger to the shock victim. For example, a cur- rent of 100 mA applied for 3 seconds is as dangerous as a current of 900 mA applied for a fraction of a second (0.03 seconds). The mus- cle structure of the person also makes a difference. People with less muscle tissue are typically affected at lower current levels. Even low voltages can be extremely dangerous because the degree of injury depends not only on the amount of current but also on the length of time the body is in contact with the circuit.\nEffects of Electrical Current in the Human Body link Current Reaction Below 1 milliampere Generally not perceptible. 1 milliampere Faint tingle. 5 milliamperes Slight shock felt; not painful but disturbing. Average individual can let go. Strong involuntary reactions can lead to other injuries. 6–25 milliamperes (women) 9–30 milliamperes (men) Painful shock, loss of muscular control. The freezing current or “let-go” range. Individual cannot let go, but can be thrown away from the circuit if extensor muscles are stimulated.[^2] 50–150 milliamperes Extreme pain, respiratory arrest (breathing stops), severe muscular contractions. Death is possible. 1,000–4,300 ­milliamperes Rhythmic pumping action of the heart ceases. Muscular contraction and nerve damage occur; death likely. 10,000 milliamperes Cardiac arrest and severe burns occur. Death is probable. 15,000 milliamperes Lowest overcurrent at which a typical fuse or circuit breaker opens a circuit! High voltages cause additional ­injuries! Sometimes high voltages lead to additional injuries. High voltages can cause violent muscular contractions. You may lose your balance and fall, which can cause injury or even death if you fall into machinery that can crush you. High voltages can also cause severe burns.\nArm with third degree burn from high-voltage line.\nHigher voltages can cause larger currents and more severe shocks. At 600 volts, the current through the body may be as great as 4 amps, causing damage to internal organs such as the heart. High voltages also produce burns. In addition, internal blood vessels may clot. Nerves in the area of the contact point may be damaged. Muscle contractions may cause bone fractures from either the con- tractions themselves or from falls.\nSome injuries from electrical shock cannot be seen. A severe shock can cause much more damage to the body than is visible. A person may suffer internal bleeding and destruction of tis- sues, nerves, and muscles. Sometimes the hidden injuries caused by electrical shock result in a delayed death. Shock is often only the beginning of a chain of events. Even if the electrical current is too small to cause injury, your reaction to the shock may cause you to fall, resulting in bruises, broken bones, or even death.\nThe length of time of the shock greatly affects the amount of injury. If the shock is short in duration, it may only be painful. A longer shock (lasting a few seconds) could be fatal if the level of current is high enough to cause the heart to go into ventricular fibrillation. This is not much current when you realize that a small power drill uses 30 times as much current as what will kill. At relatively high currents, death is certain if the shock is long enough. However, if the shock is short and the heart has not been damaged, a normal heartbeat may resume if contact with the electrical current is eliminated. (This type of recovery is rare.)\nThe greater the current, the greater the shock!\nThe amount of current passing through the body also affects the severity of an electrical shock. Greater voltages produce greater currents. So, there is greater danger from higher voltages. Resistance hinders current. The lower the resistance (or impedance in AC circuits), the greater the current flow will be. Dry skin may have a resistance of 100,000 ohms or more. Wet skin may have a resistance of only 1,000 ohms. Wet working conditions or broken skin will drastically reduce resistance. The low resistance of wet skin allows current to pass into the body more easily and give a greater shock. When more force is applied to the contact point or when the contact area is larger, the resistance is lower, causing stronger shocks.\nSeverity of shock depends on voltage, amperage, and resistance. Lower resistance causes greater currents. The path of the electrical current through the body affects the severity of the shock. Currents through the heart or nervous system are most dangerous. If you contact a live wire with your head, your nervous system may be damaged. Contacting a live electrical part with one hand–while you are grounded at the other side of your body–will cause electrical current to pass across your chest, possibly injuring your heart and lungs.\nThere have been cases where an arm or leg is severely burned by high-voltage electrical current to the point of coming off, and the victim is not electrocuted. In these cases, the current passes through only a part of the limb before it goes out of the body and into another conductor. Therefore, the current does not go through the chest area and may not cause death, even though the victim is severely disfig- ured. If the current does go through the chest, the person will almost surely be electrocuted. A large number of serious electrical injuries involve current passing from the hands to the feet. Such a path involves both the heart and lungs. This type of shock is often fatal.\nCase Study A male service technician arrived at a customer’s house to perform pre-winter maintenance on an oil furnace. The customer then left the house and returned 90 minutes later. She noticed the service truck was still in the driveway. After 2 more hours, the customer entered the crawl space with a flashlight to look for the technician but could not see him. She then called the owner of the company, who came to the house. He searched the crawl space and found the technician on his stomach, leaning on his elbows in front of the furnace. The assistant county coroner was called and pronounced the technician dead at the scene. The victim had electrical burns on his scalp and right elbow. After the incident, an electrician inspected the site. A toggle switch that supposedly controlled electrical power to the furnace was in the “off” position. The electrician described the wiring as “haphazard and confusing.” Two weeks later, the county electrical inspector performed another inspection. He discovered that incorrect wiring of the toggle switch allowed power to flow to the furnace even when the switch was in the “off” position. The owner of the company stated that the victim was a very thorough worker. Perhaps the victim performed more maintenance on the furnace than previous technicians, exposing himself to the electrical hazard. This death could have been prevented! The victim should have tested the circuit to make sure it was de-energized. Employers should provide workers with appropriate equipment and training. Using safety equipment should be a requirement of the job. In this case, a simple circuit tester may have saved the victim’s life. Residential wiring should satisfy the National Electrical Code (NEC). Although the NEC is not retroactive, all homeowners should make sure their systems are safe. Summary of Section 2 linkThe danger from electrical shock depends on\nthe amount of the shocking current through the body, the duration of the shocking current through the body, and the path of the shocking current through the body. Glossary linkampacity linkmaximum amount of current a wire can carry safely without overheating\namperage linkstrength of an electrical current, measured in amperes\nampere (amp) linkunit used to measure current\narc-blast linkexplosive release of molten material from equipment caused by high-amperage arcs\narcing linkluminous electrical discharge (bright, electrical sparking) through the air that occurs when high voltages exist across a gap between conductors\nAWG linkAmerican Wire Gauge—measure of wire size\nbonding linkjoining electrical parts to assure a conductive path\nbonding jumper linkconductor used to connect parts to be bonded\ncircuit linkcomplete path for the flow of current\ncircuit breaker linkovercurrent protection device that automatically shuts off the current in a circuit if an overload occurs conductor material in which an electrical current moves easily CPR cardiopulmonary resuscitation—emergency procedure that involves giving artificial breathing and heart massage to someone who is not breathing or does not have a pulse (requires special training) current movement of electrical charge de-energize shutting off the energy sources to circuits and equipment and depleting any stored energy double-insulated equipment with two insulation barriers and no exposed metal parts energized (live, “hot”) similar terms meaning that a voltage is present that can cause a current, so there is a possibility of getting shocked fault current any current that is not in its intended path\n"
            }
        );
    index.add(
            {
                id:  1 ,
                href: "\/docs\/guides\/",
                title: "Procedures \u0026 Guides",
                description: "",
                content: ""
            }
        );
    index.add(
            {
                id:  2 ,
                href: "\/docs\/guides\/safe-digging\/",
                title: "Safe Digging Procedures",
                description: " Safe Digging Procedures linkTitle: Safe Digging Procedures - Avoiding Underground Utility Strikes\nCategory: Safety, Excavation\nVersion: 1.2\nLast Updated: 2023-10-27\nIntroduction linkThis document outlines the mandatory procedures for safe digging and excavation to prevent damage to underground utilities and ensure worker safety.\nBefore You Dig link Call 811 (or your local equivalent): At least 48 hours before digging, contact the “Call Before You Dig” service to request utility locating. Review Utility Markings: Carefully examine and understand the markings left by utility locators. These markings indicate the approximate location of underground lines. Obtain Permits: Ensure all necessary excavation permits are obtained before starting any work. Site Assessment: Conduct a thorough site assessment to identify potential hazards, including overhead power lines and nearby structures. During Excavation link Hand Digging: Within the tolerance zone (usually 18-24 inches on either side of marked utilities), hand digging or vacuum excavation is required. Visual Confirmation: Visually confirm the location of utilities before using any mechanical equipment. Maintain Clearance: Maintain a safe clearance from marked utilities. Exposed Utilities: If a utility is exposed, provide proper support and protection. Emergency Response: In case of a utility strike, immediately evacuate the area and contact emergency services and your supervisor. Key Considerations link Tolerance Zone: Understand and adhere to the specified tolerance zone around marked utilities. Weather Conditions: Be aware of how weather conditions can affect digging safety. Soil Conditions: Consider soil type and stability. Documentation: Document all steps taken during the digging process. ",
                content: " Safe Digging Procedures linkTitle: Safe Digging Procedures - Avoiding Underground Utility Strikes\nCategory: Safety, Excavation\nVersion: 1.2\nLast Updated: 2023-10-27\nIntroduction linkThis document outlines the mandatory procedures for safe digging and excavation to prevent damage to underground utilities and ensure worker safety.\nBefore You Dig link Call 811 (or your local equivalent): At least 48 hours before digging, contact the “Call Before You Dig” service to request utility locating. Review Utility Markings: Carefully examine and understand the markings left by utility locators. These markings indicate the approximate location of underground lines. Obtain Permits: Ensure all necessary excavation permits are obtained before starting any work. Site Assessment: Conduct a thorough site assessment to identify potential hazards, including overhead power lines and nearby structures. During Excavation link Hand Digging: Within the tolerance zone (usually 18-24 inches on either side of marked utilities), hand digging or vacuum excavation is required. Visual Confirmation: Visually confirm the location of utilities before using any mechanical equipment. Maintain Clearance: Maintain a safe clearance from marked utilities. Exposed Utilities: If a utility is exposed, provide proper support and protection. Emergency Response: In case of a utility strike, immediately evacuate the area and contact emergency services and your supervisor. Key Considerations link Tolerance Zone: Understand and adhere to the specified tolerance zone around marked utilities. Weather Conditions: Be aware of how weather conditions can affect digging safety. Soil Conditions: Consider soil type and stability. Documentation: Document all steps taken during the digging process. "
            }
        );
    index.add(
            {
                id:  3 ,
                href: "\/docs\/checklists\/",
                title: "Checklists",
                description: "",
                content: ""
            }
        );
    index.add(
            {
                id:  4 ,
                href: "\/docs\/guides\/meter-residential\/",
                title: "Residential Electric Meter Installation Guide",
                description: "Step-by-step instructions for installing residential electric meters",
                content: "Meter Installation Guide - Residential linkTitle: Residential Electric Meter Installation Guide\nCategory: Electrical, Installation\nVersion: 1.5\nIntroduction linkThis guide provides step-by-step instructions for installing residential electric meters.\nRequired Tools and Materials link Electric meter Meter socket Screwdrivers (insulated) Voltage tester Personal protective equipment (PPE) Torque wrench Procedure link Safety Precautions: Ensure power is disconnected and verify with a voltage tester. Inspect Meter Socket: Check for damage or corrosion. Install Meter: Carefully insert the meter into the socket, ensuring proper alignment. Secure Meter: Secure the meter with the locking mechanism or screws. Torque Connections: Torque all connections to the manufacturer’s specifications. Verify Installation: Check for proper seating and secure connections. Restore Power: After verification, restore power and check for proper meter operation. Documentation: Record meter installation details, including serial number and date. Troubleshooting link Meter not registering: Check connections and voltage. Meter damage: Replace the meter. Socket damage: Replace the socket. Important Notes link Always follow manufacturer’s instructions. Use appropriate PPE. If you are not qualified do not attempt to install a meter. "
            }
        );
    index.add(
            {
                id:  5 ,
                href: "\/docs\/guides\/loto\/",
                title: "Lockout/Tagout (LOTO)",
                description: "Electrical Safety - Lockout/Tagout (LOTO) Procedures",
                content: "Electrical Safety - Lockout/Tagout (LOTO) linkTitle: Electrical Safety - Lockout/Tagout (LOTO) Procedures\nCategory: Electrical, Safety\nVersion: 2.0\nLast Updated: 2024-03-15\nPurpose linkThis procedure establishes the minimum requirements for the lockout/tagout of energy-isolating devices to prevent unexpected energization or startup of machinery or equipment during servicing or maintenance.\nResponsibilities link Authorized Employees: Responsible for performing LOTO procedures. Affected Employees: Must understand the purpose and limitations of LOTO. Supervisors: Ensure proper implementation and training. Procedure link Preparation: Identify all energy sources and isolating devices. Notification: Notify affected employees of the planned LOTO. Shutdown: Safely shut down the equipment according to established procedures. Isolation: Isolate all energy sources using appropriate devices (e.g., circuit breakers, valves). Lockout/Tagout: Apply locks and tags to each isolating device. Locks must be uniquely keyed. Tags must clearly identify the authorized employee and the reason for LOTO. Verification: Verify that the equipment is de-energized by attempting to start it. Release: Only the authorized employee who applied the LOTO can remove it. Restoration: After completing work, ensure all tools are removed and the area is safe before restoring energy. Types of Energy link Electrical Mechanical Hydraulic Pneumatic Thermal Important Notes link Never bypass or override LOTO devices. Regular training is required for all employees. All LOTO devices must be inspected regularly. "
            }
        );
    index.add(
            {
                id:  6 ,
                href: "\/docs\/checklists\/substation-ground-grid\/",
                title: "Substation Ground Grid Inspection Checklist",
                description: "Ensure the integrity and effectiveness of the substation ground grid",
                content: "Substation Ground Grid Inspection Checklist linkTitle: Substation Ground Grid Inspection Checklist\nCategory: Substations, Grounding, Inspection\nVersion: 1.0\nLast Updated: 2024-04-10\nPurpose linkTo ensure the integrity and effectiveness of the substation ground grid.\nChecklist link Visual Inspection: Inspect ground grid conductors for corrosion or damage. Check ground rods for proper installation and condition. Inspect all ground connections for tightness and corrosion. Verify the grounding system is free from foreign objects or debris. Inspect all bonding connections to equipment. Testing: Measure ground resistance using a ground resistance tester. Verify equipotential bonding. Check continuity of the ground grid. Documentation: Record ground resistance measurements. Note any deficiencies or repairs required. Document the date and time of the inspection. Record the condition of all ground connections. Safety link De-energize and lock out equipment before performing grounding inspections. Use appropriate PPE, including insulated gloves. Follow all safety procedures for working in substations. "
            }
        );
    index.add(
            {
                id:  7 ,
                href: "\/docs\/",
                title: "Valley Coop",
                description: "",
                content: ""
            }
        );
    index.add(
            {
                id:  8 ,
                href: "\/docs\/manuals\/",
                title: "Manuals",
                description: "",
                content: ""
            }
        );
    index.add(
            {
                id:  9 ,
                href: "\/docs\/checklists\/underground-cable-locate\/",
                title: "Underground Cable Locating Checklist",
                description: "Ensure accurate and safe locating of underground cables before excavation",
                content: "Underground Cable Locating Checklist linkTitle: Underground Cable Locating Checklist\nCategory: Underground, Locating, Safety\nVersion: 1.1\nLast Updated: 2024-04-05\nPurpose linkTo ensure accurate and safe locating of underground cables before excavation.\nChecklist link Pre-Locating: Verify the “Call Before You Dig” (811) ticket is active. Review utility maps and plans. Conduct a site walk-through to identify potential hazards. Identify the location of known utilities. Locating Equipment: Verify the locating equipment is in good working order. Calibrate the locating equipment according to manufacturer’s instructions. Check battery levels. Locating Procedure: Follow the proper locating procedure using the chosen method (e.g., inductive, conductive). Mark the location of underground cables with appropriate markings (paint, flags). Verify the depth of the cables, if possible. Document the location of all marked utilities. Use multiple locating methods when conditions require. Post-Locating: Ensure all markings are clear and visible. Notify the excavator of the located utilities. Complete and submit the locating report. Safety link Wear appropriate PPE, including safety glasses and gloves. Be aware of traffic and other hazards. Follow all safety procedures for working with locating equipment. "
            }
        );
    index.add(
            {
                id:  10 ,
                href: "\/docs\/checklists\/buckettruck-preop\/",
                title: "Bucket Truck Pre-Operation Checklist",
                description: "Ensure the safe operation of bucket trucks before each use",
                content: "Bucket Truck Pre-Operation Checklist linkCategory: Vehicles, Safety, Inspection\nVersion: 1.4\nLast Updated: 2024-03-22\nPurpose linkTo ensure the safe operation of bucket trucks before each use.\nChecklist link Vehicle Inspection: Check fluid levels (oil, coolant, hydraulic fluid). Inspect tires for damage and proper inflation. Verify working headlights, taillights, and turn signals. Check mirrors and windshield for visibility. Inspect for any visible damage to the truck body. Bucket/Boom Inspection: Inspect boom and bucket for cracks, dents, or damage. Verify proper operation of all boom controls. Check for leaks in hydraulic lines and cylinders. Inspect safety harness and lanyard for damage. Verify proper operation of the emergency lowering system. Inspect outriggers for proper operation and stability. Check for proper insulation of the boom (if applicable). Safety Equipment: Verify presence of fire extinguisher and first-aid kit. Check for proper grounding equipment. Ensure proper traffic cones and warning signs are available. Verify proper operation of the two way radio. Functionality Test: Perform a full cycle of boom operation to ensure smooth movement. Test all controls and safety features. Documentation link Record the date and time of the inspection. Note any deficiencies or repairs needed. Sign and date the checklist. "
            }
        );
    index.add(
            {
                id:  11 ,
                href: "\/docs\/guides\/tranformer-maintenance\/",
                title: "Tranformer Maintenance Checklist",
                description: "Transformer Maintenance Checklist linkTitle: Transformer Maintenance Checklist - Pad-Mounted\nCategory: Substations, Maintenance\nVersion: 2.1\nLast Updated: 2024-04-01\nPurpose linkTo ensure the reliable operation of pad-mounted transformers.\nFrequency link Annual inspections. Post-fault inspections. Checklist link Visual Inspection: Check for oil leaks. Inspect bushings and connections for damage. Verify proper ventilation. Check for signs of overheating. Inspect the transformer tank for rust or corrosion. Inspect the cabinet for damage and proper locking. Electrical Tests: Measure insulation resistance (megger test). Check oil level and condition. Test voltage ratios. Check grounding connections. Maintenance: Clean bushings and connections. Tighten all connections. Replace damaged gaskets or seals. Refill or replace oil as needed. Inspect and clean cooling fans. Documentation: Record test results and maintenance performed. Note any deficiencies or repairs required. Update asset management system. Safety link De-energize and lock out the transformer before performing maintenance. Use appropriate PPE, including insulated gloves. Follow all safety procedures for working with electrical equipment. ",
                content: "Transformer Maintenance Checklist linkTitle: Transformer Maintenance Checklist - Pad-Mounted\nCategory: Substations, Maintenance\nVersion: 2.1\nLast Updated: 2024-04-01\nPurpose linkTo ensure the reliable operation of pad-mounted transformers.\nFrequency link Annual inspections. Post-fault inspections. Checklist link Visual Inspection: Check for oil leaks. Inspect bushings and connections for damage. Verify proper ventilation. Check for signs of overheating. Inspect the transformer tank for rust or corrosion. Inspect the cabinet for damage and proper locking. Electrical Tests: Measure insulation resistance (megger test). Check oil level and condition. Test voltage ratios. Check grounding connections. Maintenance: Clean bushings and connections. Tighten all connections. Replace damaged gaskets or seals. Refill or replace oil as needed. Inspect and clean cooling fans. Documentation: Record test results and maintenance performed. Note any deficiencies or repairs required. Update asset management system. Safety link De-energize and lock out the transformer before performing maintenance. Use appropriate PPE, including insulated gloves. Follow all safety procedures for working with electrical equipment. "
            }
        );
    index.add(
            {
                id:  12 ,
                href: "\/docs\/guides\/outage-restoration\/",
                title: "Outage Restoration Protocol",
                description: "Outage Restoration Protocol - Prioritization",
                content: "Outage Restoration Protocol linkTitle: Outage Restoration Protocol - Prioritization\nCategory: Outages, Restoration\nVersion: 1.8\nLast Updated: 2023-12-15\nPurpose linkTo provide a standardized procedure for restoring power outages in a safe and efficient manner.\nPrioritization link Safety First: Prioritize safety of personnel and the public. Address downed power lines and other immediate hazards. Critical Facilities: Restore power to hospitals, emergency services, and other critical infrastructure. Main Feeders: Restore power to main distribution feeders to bring power to the largest number of customers. Substations: Restore substations. Branch Lines: Restore power to branch lines and individual customer connections. Individual Outages: Restore single customer outages. Communication link Maintain clear communication with dispatch, crews, and customers. Provide regular updates on restoration progress. Documentation link Record outage information, including cause, location, and duration. Document restoration steps taken. Safety link Follow all safety procedures for working with energized lines and equipment. Be aware of hazards, including downed trees and debris. Use proper traffic control measures. "
            }
        );
    index.add(
            {
                id:  13 ,
                href: "\/docs\/guides\/poll-inspection\/",
                title: "Poll Inspection",
                description: "Pole Inspection Procedure - Wood Poles",
                content: "Got it, let’s create some more markdown examples that are specifically tailored for an electric cooperative knowledge management system demo. We’ll focus on variety and practical application:\nPole Inspection Procedure linkTitle: Pole Inspection Procedure - Wood Poles\nCategory: Distribution, Inspection\nVersion: 1.3\nLast Updated: 2024-02-08\nPurpose linkTo ensure the structural integrity and safety of wooden utility poles.\nFrequency link Routine inspections: Every 10 years (or as specified by local regulations). Post-storm inspections: As needed after significant weather events. Procedure link Visual Inspection: Check for leaning, bowing, or twisting. Inspect for cracks, splits, and decay. Examine hardware for corrosion or damage. Look for signs of woodpecker damage or insect infestation. Sounding Test: Tap the pole with a hammer to listen for hollow sounds indicating decay. Pay particular attention to the ground line area. Boring Test (If Necessary): Use an increment borer to extract wood samples for decay analysis. Fill bore holes with preservative. Ground Line Inspection: Excavate around the pole base to inspect for decay below ground level. Check for soil erosion or settling. Documentation: Record inspection findings, including pole number, location, and condition. Note any required repairs or replacements. Take pictures of any damage. Reporting link Report any critical defects immediately to the supervisor. Enter inspection data into the asset management system. Safety link Wear appropriate PPE, including safety glasses and gloves. Be aware of traffic and other hazards. Use proper climbing techniques if necessary. "
            }
        );
    index.add(
            {
                id:  14 ,
                href: "\/docs\/guides\/test\/",
                title: "Test",
                description: "",
                content: ""
            }
        );
    search.addEventListener('input', show_results, true);

    function show_results(){
        const maxResult =  5 ;
        const minlength =  0 ;
        var searchQuery = sanitizeHTML(this.value);
        var results = index.search(searchQuery, {limit: maxResult, enrich: true});

        
        const flatResults = new Map(); 
        for (const result of results.flatMap(r => r.result)) {
        if (flatResults.has(result.doc.href)) continue;
        flatResults.set(result.doc.href, result.doc);
        }

        suggestions.innerHTML = "";
        suggestions.classList.remove('d-none');

        
        if (searchQuery.length < minlength) {
            const minCharMessage = document.createElement('div')
            minCharMessage.innerHTML = `Please type at least <strong>${minlength}</strong> characters`
            minCharMessage.classList.add("suggestion__no-results");
            suggestions.appendChild(minCharMessage);
            return;
        } else {
            
            if (flatResults.size === 0 && searchQuery) {
                const noResultsMessage = document.createElement('div')
                noResultsMessage.innerHTML = "No results for" + ` "<strong>${searchQuery}</strong>"`
                noResultsMessage.classList.add("suggestion__no-results");
                suggestions.appendChild(noResultsMessage);
                return;
            }
        }

        
        for(const [href, doc] of flatResults) {
            const entry = document.createElement('div');
            suggestions.appendChild(entry);

            const a = document.createElement('a');
            a.href = href;
            entry.appendChild(a);

            const title = document.createElement('span');
            title.textContent = doc.title;
            title.classList.add("suggestion__title");
            a.appendChild(title);

            const description = document.createElement('span');
            description.textContent = doc.description;
            description.classList.add("suggestion__description");
            a.appendChild(description);

            suggestions.appendChild(entry);

            if(suggestions.childElementCount == maxResult) break;
        }
    }
    }());
</script>
        
    </body>
</html>
